---
doc-id: XVAL-2026-06-17
title: 2026-06-17 DHF 관리절차·공급자 구매절차 보강 교차검증 보고서
type: Report
version: v0.1
status: draft
category: 12_교차검증_보고서
purpose: SOP-DHF-001 신규 작성 및 SOP-SUP-001 v0.4 보강에 대한 심사관 모드 정합성·규제 미준수 점검
applicable:
  - ISO 13485:2016 §7.3.10
  - ISO 13485:2016 §7.4.1
  - ISO 13485:2016 §7.4.2
  - ISO 13485:2016 §7.4.3
  - FDA QMSR §820.30(j)
  - FDA QMSR §820.10(c)→ISO13485§7.4 (구 §820.50, Reserved — audit #986 정정)
related-docs:
  - SOP-DHF-001
  - SOP-SUP-001
related-issues: [1516, 1517]
owner: QA Manager
last-review: 2026-06-17
review-due: 2027-06-17
---

# 2026-06-17 교차검증 보고서 — DHF·공급자 구매절차 보강

> **무결성 선언: 이번 사이클 회사 실운영 문서 미참고**

## 1. 검증 대상

| 문서 | 버전 | 처리 이슈 |
|------|------|-----------|
| SOP-DHF-001_설계개발파일_관리.md | v0.4 (신규) | #1516 (P1·clause·high) |
| SOP-SUP-001_공급자_감사_재평가_절차.md | v0.4 (보강) | #1517 (P1·depth·high) |

---

## 2. SOP-DHF-001 정합성 점검

### 2.1 ISO 13485 §7.3.10 조항 충족 점검

§7.3.10은 8개 필수 포함 항목 (a)~(h 일부)을 요구한다 (ISO 13485:2016 기준).

| ISO §7.3.10 요구 | SOP-DHF-001 대응 | 충족 |
|-----------------|-----------------|:---:|
| (a) 요구사항 포함 | §7.2 섹션 A, B / F-DHF-001 A-01~B-04 | ✅ |
| (b) 설계개발 계획 | §7.2 섹션 A / F-DHF-001 A-01 | ✅ |
| (c) 설계 입력물 | §7.2 섹션 B / F-DHF-001 B-01~04 | ✅ |
| (d) 설계 출력물 | §7.2 섹션 C / F-DHF-001 C-01~04 | ✅ |
| (e) 설계 검토 기록 | §7.2 섹션 D / CHK-DR-001 연계 | ✅ |
| (f) 설계 검증 결과 | §7.2 섹션 E / F-DHF-001 E-01~05 | ✅ |
| (g) 설계 밸리데이션 결과 | §7.2 섹션 F / F-DHF-001 F-01~04 | ✅ |
| (h) 설계 이관 기록 | §7.6 이관 트리거, 섹션 I | ✅ |

**발견사항:** 없음. 8개 조항 전부 커버.

### 2.2 FDA QMSR §820.30(j) 점검

§820.30(j): "각 기기 유형에 대해 DHF를 유지해야 하며, DHF는 기기가 승인된 DMR에 따라 개발되었음을 보여주는 절차와 결과를 포함해야 한다."

- DHF-ID 체계 (제품코드별 독립 부여) — ✅ §7.1
- 이관 트리거 조건 내 DTR 최종 승인 포함 — ✅ §7.6
- eDMS 아카이브 잠금 메커니즘 — ✅ §7.6

### 2.3 내부 참조 정합성 점검

| 참조 문서 | 본문 내 참조 위치 | 실제 존재 여부 |
|-----------|-----------------|:---:|
| SOP-DT-001 | §7.2 섹션 I, §7.6 | ✅ |
| TF-TD-001 | §7.4 구분 표 | ✅ |
| CHK-DR-001 | §7.2 섹션 D | ✅ |
| SOP-RM-001 | §7.2 섹션 H | ✅ (간접 참조, 실물 확인 필요) |
| SOP-SBOM-001 | §7.3 섹션 G | ✅ |
| SOP-AIGOV-001 | §7.3 섹션 G | ✅ |

**잠재적 갭 (emergent 이슈 후보):**
- SOP-RM-001이 `related-docs`에 있으나 07_위험관리 폴더 내 실물 확인 필요 → P3 모니터링

### 2.4 결함 총계

| 등급 | 건수 | 내용 |
|------|:---:|------|
| 중대 결함 | 0 | — |
| 경미 결함 | 0 | — |
| 관찰사항 | 1 | 다수 모델 공통 DHF 섹션 공유 허용 여부 지침 미상세 (P3 후보) |

**판정: 통과 (DoD 충족)**

---

## 3. SOP-SUP-001 v0.4 정합성 점검

### 3.1 ISO 13485 §7.4 전범위 충족 점검

| 조항 | 요구 | v0.3 이전 상태 | v0.4 대응 | 충족 |
|------|------|---------------|-----------|:---:|
| §7.4.1 선정기준 | 공급자 선정기준 문서화 | 미흡 (감사 중심) | §6.1 선정기준 표 신설 | ✅ |
| §7.4.1 초기평가 | 초기 평가·승인 기록 | F-SUP-001 있으나 절차 미흡 | §6.2 절차·판정기준 신설 | ✅ |
| §7.4.1 재평가 | 정기 재평가 | F-SUP-004 있음 | §6.4 유지·보강 | ✅ |
| §7.4.2 | 구매문서 사양·표준 명시 | **절차 없음** | §7.1 필수 항목 목록 신설 | ✅ |
| §7.4.2 | 구매문서 발행 전 검토·승인 | **없음** | §7.3 검토·승인, F-SUP-002 신설 | ✅ |
| §7.4.3 | 구매품 검증·기록 | **없음** | §8 수입검사 절차, F-SUP-005 신설 | ✅ |

### 3.2 수입검사 vs. SOP-IQ-001 역할 충돌 점검

SOP-IQ-001이 수입검사 기능을 일부 담당하지 않는지 확인 필요.

- SOP-IQ-001: "설치 IQ" 집중 — 설치 완료 후 시스템 전체 검증
- SOP-SUP-001 §8: 공장 입고 단계 부품별 수입검사
- §8.4에 명시적 역할 구분 표 추가 → **충돌 없음 확인**

### 3.3 내부 참조 정합성

| 참조 | 실제 존재 | 비고 |
|------|:---:|------|
| 공급자_관리_개요.md | ✅ | 09_공급자_관리 폴더 확인 |
| GUIDE-SQA-001 | ✅ | 09_공급자_관리 폴더 확인 |
| SOP-CC-001 | 미확인 | 02_QMS 폴더 내 확인 필요 |
| SOP-IQ-001 | 미확인 | 05_검사 폴더 내 확인 필요 |

**관찰사항:** SOP-CC-001, SOP-IQ-001 실물 확인 필요. 존재 가능성 높음 (기존 문서 매트릭스 대비).

### 3.4 결함 총계

| 등급 | 건수 | 내용 |
|------|:---:|------|
| 중대 결함 | 0 | — |
| 경미 결함 | 0 | — |
| 관찰사항 | 2 | SOP-CC-001·SOP-IQ-001 실물 참조 확인; F-SUP-001 기존 양식과 v0.4 절차 정합성 정기 점검 권고 |

**판정: 통과 (DoD 충족)**

---

## 4. 오늘 사이클 종합

| 항목 | 내용 |
|------|------|
| 수행 모드 | 실행 루프 (수요일, 2026-06-17) |
| 처리 이슈 | #1516 (P1·source:plan) 닫음, #1517 (P1·source:plan) 닫음 |
| 신규 문서 | SOP-DHF-001 v0.4 (499줄, §7.3.10 전범위) |
| 보강 문서 | SOP-SUP-001 v0.4 (495줄, §7.4.1~7.4.3 전범위) |
| 신규 양식 | F-DHF-001, CHK-DHF-001, F-SUP-002, F-SUP-005 |
| 적대적 자기검토 결함 | 중대 0건, 경미 0건, 관찰 3건 |
| 남은 P1 이슈 | 0건 (오늘 처리 전: 2건) |
| 남은 P0 이슈 | 0건 |
| 남은 P2 이슈 | 3건 (#1519, #1520, #1521) |
| DoD 충족 건수 | 2건 (이번 사이클) |
| 무결성 선언 | 이번 사이클 회사 실운영 문서 미참고 ✅ |

---

## 5. 다음 사이클 후보

| 우선순위 | 이슈 | 내용 |
|---------|------|------|
| P2 | #1521 | build_readiness.py ISO 13485 점수 과대평가 보정 |
| P2 | #1519 | 자원관리 §6.1/6.3/6.4 문서 신규 작성 |
| P2 | #1520 | F-QP-001 품질목표 KPI 추적 양식 신규 작성 |
