---
title: "audit(citation): QMS_구축_핵심요소 §출처 — 표준 판본 표기 결함 2개소 (IEC 62304 'AMD1:2015+A1:2015' 중복표기 / IEC 60601-1 'A1:2012' 누락)"
labels: "audit:citation,prio:P2,risk:low"
state: open
opened: 2026-07-31
---

## 대상 (C3×02_품질경영시스템_QMS 전수 스윕)

`02_품질경영시스템_QMS/QMS_구축_핵심요소.md` §출처:

- L196: `IEC 62304:2006+AMD1:2015+A1:2015`
- L195: `IEC 60601-1:2005+A2:2020`

## 결함

1. **L196 — 미존재 판본 표기(중복)**: IEC 62304의 2015년 개정은 AMD1:2015 단 1건뿐(기존 audit #908/#925 Tier1 확정 — AMD2/A2 미존재). `AMD1:2015`와 `A1:2015`는 동일 개정의 이표기로, `+AMD1:2015+A1:2015`는 동일 개정을 2회 병기한 미존재 판본 문자열. 정답: `IEC 62304:2006+AMD1:2015` (Ed.1.1).
2. **L195 — 통합판 구성요소 누락**: IEC 60601-1 현행 Ed.3.2 통합판의 공식 표기는 `IEC 60601-1:2005+AMD1:2012+AMD2:2020` (IEC Webstore pub.67497, 2020-08-20 발행). `2005+A2:2020`은 AMD1:2012를 누락한 미존재 판본 조합. 저장소 타 문서(01 GSPR 매핑표 등)의 정확 표기 `2005/A1:2012/A2:2020`과도 불일치. (C1×03 사이클(2026-07-12)이 IEC 60601-1-3 동일 클래스 'AMD1 누락'을 C3 후보로 기록한 패턴의 실현.)

## Tier1 근거

- IEC Webstore: IEC 60601-1:2005+AMD1:2012+AMD2:2020 CSV (Ed.3.2) — https://webstore.iec.ch/en/publication/67497
- IEC 62304 Ed.1.1 = 2006+AMD1:2015 (기존 audit #908/#925 Tier1 확정 재사용)

## 판정

P2/risk:low — 출처 목록 표기 결함(본문 요구사항 왜곡 없음). 정정 시 2개 라인 판본 문자열 교체 요망.
