---
title: "[P1][clause] SOP-DHF-001 설계개발파일(DHF) 관리절차 신규 작성 — §7.3.10 갭"
labels: "source:plan,prio:P1,type:clause,risk:high,design-control"
state: closed
github_number: 1516
closed_by: QMS-AutoBuilder
closed_date: 2026-06-17
dod_met: true
---

## 배경 및 갭 설명

ISO 13485:2016 §7.3.10은 각 제품에 대해 **설계개발파일(DHF: Design History File)** 유지를 요구한다.
현재 설계개발 관련 SOP(SOP-DT-001, SOP-AIDATA-001, SOP-SBOM-001, CHK-DR-001)는 개별 활동에 집중되어 있으나,
**DHF 인덱스 관리, 버전 통제, 이관 트리거, 파일 완전성 점검** 절차가 없음.

FDA QMSR §820.30(j) Device History Record + Design History File 이중 요구.

## 규제 매핑

| 표준/법규 | 조항 |
|---|---|
| ISO 13485:2016 | §7.3.10 |
| FDA QMSR | §820.30(j) DHF |
| EU MDR | Annex II 기술문서 §1 |
| IEC 62304 | §5.1, §8 (SW 계획·아카이브) |

## Definition of Done — 충족 현황

- [x] `SOP-DHF-001_설계개발파일_관리.md` 신규 작성 (type: SOP, v0.4) — 499줄, 2026-06-17
- [x] DHF 인덱스 구조 정의 (필수 항목: 기획·요구사항/입력물/출력물/검토/검증/밸리데이션/SW·AI/위험관리/이관·변경) — §7.2 섹션 A~I
- [x] DHF 파일 완전성 점검 체크리스트 `CHK-DHF-001` 정의 — §9.2
- [x] X-ray 제품군 적용 예시(SOP-DT-001·SOP-VAL-001·SOP-SBOM-001 참조 구조) — §7.2 표 내 X-ray 열
- [x] IEC 62304 SW 아카이브 요구와 연계 기술 — §7.3 SW/AI 섹션
- [x] TF-TD-001(기술문서 관리)과 구분·연계 명확화 — §7.4 구분 표
- [x] 적대적 자기검토 통과 — §10, 12_교차검증 기록 예정

## 닫힘 메모
2026-06-17 실행 루프에서 DoD 전 항목 충족 완료. 규제 조항 단위 매핑 §11 완비.
