---
title: "[P1][depth] §7.3.10 DHF Index·추적성 매트릭스 F-DHF-001 신규 + SOP-DHF-001 보강"
labels: "source:plan,prio:P1,type:depth,risk:high"
date: "2026-06-22"
cycle: "2026-06-22-기획패스"
---

## 배경

ISO 13485:2016 ISO-7.3.10(설계개발 파일)·ISO-7.3.2a(기획 갱신) **PARTIAL**. SOP-DHF-001(v0.1, 499 lines) 절차는 존재하나 **DHF 인덱스(설계 입력→설계 출력→V&V→이전→변경 일대일 매핑)와 추적성 매트릭스 양식**이 없다. FDA QMSR §820.30(j) 합치성 필수.

## 갭 내용

| 조항 | 요구사항 | 현재 상태 |
|------|----------|-----------|
| §7.3.10 | DHF — 설계개발 각 문서 집합·추적성 유지 | partial |
| §7.3.2a | 설계개발 기획 갱신 — 진행 중 발생 기획 변경 최신화 | partial |
| FDA QMSR §820.30(j) | DHF — 각 설계 단계 결과·승인·변경 이력 | partial |

## Definition of Done

- [ ] `03_설계_개발관리/F-DHF-001_DHF_인덱스_양식.md` 신규 (v0.1) — 7섹션:
  1. 제품/모델/설계 프로젝트 ID·생애주기 단계
  2. 설계 입력(요구사항) — 문서 ID·버전·승인일
  3. 설계 출력(사양·도면·SW·라벨) — 문서 ID·버전
  4. V&V 결과(검증·유효성확인 보고서) — XVER/XVAL 링크
  5. 위험관리 파일(SOP-RM-001) 링크
  6. 설계 이전(SOP-DT-001) 기록
  7. 설계 변경(SOP-CC-001) 이력
- [ ] `03_설계_개발관리/F-DHF-002_설계_추적성_매트릭스.md` 신규 — 입력 ↔ 출력 ↔ 검증 ↔ 유효성 ↔ 위험 5축 매핑
- [ ] SOP-DHF-001 v0.2 보강: §7 DHF 유지·갱신 트리거·기획 변경 시 갱신(§7.3.2a 반영)
- [ ] CHK-ISO13485-001 ISO-7.3.10/7.3.2a `status: met` 갱신
- [ ] 규제 매핑: ISO 13485 §7.3.10/7.3.2, FDA QMSR §820.30(j), EU MDR Annex II
- [ ] 적대적 자기검토 — 샘플 DHF 인덱스 1건(현재 X-ray 프로젝트) 작성 검증
