---
title: "[AUDIT P0] GSPR_체크리스트_v0.2 §3 row 12 — IEC 62304:2006/A2:2015 미존재 표준 인용 (사실오류)"
labels: "audit:factuality,prio:P0,risk:high"
---

## 대상 문서
- `01_법규_규제/04_유럽_MDR/GSPR_체크리스트_v0.2_템플릿.md` (doc-id: GSPR_체크리스트_v0.2_템플릿, type: Checklist, version: v0.2)
- 위치: §3 체크리스트 템플릿 표, GSPR # 12 (프로그래머블 전자시스템 SW) "적용 표준" 열

## 주장 (기재값)
> | 12 | 프로그래머블 전자시스템 (SW) | | | **IEC 62304:2006/A2:2015**, IEC 82304-1:2016 | S | SW 개발 파일 | |

## Tier 1 정답
- IEC 62304 의 공식 개정 이력상 `Amendment 2 (A2)` 는 **존재하지 않는다**. 2026-06 현재 발행된 개정판은 **Amendment 1 (A1):2015** 하나뿐이며, 통합판은 `IEC 62304:2006+AMD1:2015 CSV` (Edition 1.1, 2015-06)로 발행되었다.
- Edition 2 신판은 작업 진행 중이며 발행 예정(미발행)이다.
- 따라서 "IEC 62304:2006/A2:2015"는 **존재하지 않는 표준 식별자**이며, GSPR 적용표준 칸에 1차 출처상 식별 불가능한 표준을 기재한 사실오류.

## Tier 1 출처
- ISO: `ISO 62304:2006/Amd 1:2015 — Medical device software — Software life cycle processes — Amendment 1` <https://www.iso.org/standard/64686.html>
- IEC Webstore: `IEC 62304:2006+AMD1:2015 CSV` <https://webstore.iec.ch/en/publication/22794>
- IEC Webstore (original): `IEC 62304:2006` <https://webstore.iec.ch/en/publication/6792>

## 영향
- GSPR 체크리스트는 적합성 평가·기술문서(TCF) 작성 시 일선 검토자가 "적용 표준" 열을 그대로 인용하는 1차 참조 자료. 미존재 표준 식별자가 그대로 전파되면 NB 심사 시 부적합 지적 위험.
- 동일 패턴(IEC 62304 A2 미존재) 은 #908(IEC_62304_SW_수명주기 v0.3 — A2:2020 미존재)에서도 적발됨. 즉 **사내 동일 오류 패턴이 다른 문서에서 재발**.

## 권고
1. GSPR_체크리스트_v0.2_템플릿.md §3 row 12 "적용 표준" 열 정정:
   - `IEC 62304:2006/A2:2015` → `IEC 62304:2006+AMD1:2015 (Ed.1.1)`
2. 단일정정 미전파 위험 차단: 사내 GSPR/표준매핑 문서 전수 검색(`grep -r "62304.*A2"`) 후 잔존 인스턴스 일괄 정정.
3. (선택) Edition 2 (CDV/FDIS) 진행 상황은 위험관리/SW 그룹에서 별도 모니터링 항목으로 등재.

## 메타
- 검증일: 2026-06-27
- 검증자: md-process-auditor
- 검증 방법: web (IEC/ISO Tier 1)
- 회사 실운영 문서 미참고
