---
title: "audit(C1): SOP-DHF-001 L309 'EU MDR Art.87 임상조사 규정' 오귀속 — Art.87 = 중대사고·FSCA 보고(비질런스)"
labels: "audit:factuality,prio:P1,risk:medium"
state: closed
closed: 2026-07-15
---

## 대상
`03_설계_개발관리/SOP-DHF-001_설계개발파일_관리.md` L309: "임상 데이터 연계 기록 | EU MDR Art.87 임상조사 규정 준수 기간"

## 결함
MDR Art.87 = "Reporting of serious incidents and field safety corrective actions"(중대사고·FSCA 보고). 임상조사(clinical investigation)는 Art.62~82 및 Annex XV. 임상 데이터 기록 보존이라면 Art.10(8)/Annex XV Chapter III 등이 근거.

## Tier1
EUR-Lex CELEX 02017R0745 Art.87 원문 확인.

## 판정
P1, 1개소. 감사관은 본문 미수정. 실운영 문서 미참고. web_verification: yes.
